# HVAC Interface — Update Log: 2026-10-15

Everything done today on the CyberHVAC Raspberry Pi. All changes were run and **live-verified on the Pi** over BACnet before being saved.

## 1. Access recovery (Rick's relab)
- The Pi's SSH username changed during Rick's relab (the old account no longer exists). Our SSH key survived; the documented password also still works with the new username.
- Home directory and all previous files (including the Oct-12 master script) intact — not a re-image.

## 2. New lab docs from Rick
- Two lab documents (a first-boot self-test and a master-script update) were uploaded to the Pi this morning; copied into the project and extracted.

## 3. Master script recreated: hvac_master_2026.py
Rebuilt the docx master so it actually runs on this Pi. Fixes vs. the docx version:
- The BACnet bind call in the docx used a placeholder address and the wrong parameter name for the installed BAC0 version; corrected to bind the Pi's real LAN address (kept private here, supplied at runtime).
- Imports pinned to what works in the Pi's virtual environment, with the GPIO pin factory set explicitly — the environment's default GPIO library is older than the GPIO toolkit expects, which caused a silent-fallback warning; the pinned factory is the one the Oct-12 scripts used.
- Verified on the Pi with its own interpreter: compiles and imports cleanly.

## 4. First-boot self-test: first_boot.py
- Rick's self-test extracted into a runnable script; ran clean on the Pi (exit 0), zero warnings after the GPIO factory fix.

## 5. OLED display brought online
- Installed the display libraries in the Pi's virtual environment and enabled I2C in the Pi's boot config.
- I2C scan confirmed the OLED panel on bus 1; the master now shows live temperature on the display.

## 6. Control logic updates (all live-verified over BACnet)
- **Heater**: ON when room temp falls below the heating setpoint (default 20.0 °C, adjustable over BACnet), off again at setpoint + 1.0 °C hysteresis. Relay on the spare input channel; status mirrored as a read-only BACnet object. Caught a real cold event during testing.
- **Alarm**: ON **only** above the alarm trip point (default 40.1 °C — the value from the earlier trip script). The AC trip never sounds the alarm (an earlier build had it tied to the AC trip; corrected per spec). Alarm relay as wired in the trip script; status mirrored read-only.
- **Fan**: ON when **neither** AC nor heater is calling, OFF otherwise — replaces the docx manual fan override; state mirrored to the fan object. All three states verified live.

## 7. BACnet object map (device 1234, "BMS_Controller_01")
| Object | Name | Notes |
|---|---|---|
| AI:1 | Room_Temperature | 1-Wire temperature sensor |
| AV:1 | Temperature_Setpoint | default 24.0 °C (AC on above) — adjustable over BACnet |
| AV:2 | Heating_Setpoint | default 20.0 °C — adjustable |
| AV:3 | Alarm_Trippoint | default 40.1 °C — adjustable |
| BO:1 | AC_Compressor_Blue | In1 |
| BO:2 | Blower_Fan_White | In2, mirrors automatic fan state |
| BO:3 | Heater_Status | In3 (added today) |
| BO:4 | Alarm_Status | In4 |
| AV:99 | honeypot | watch-object for intrusion practice |

Relays are **active-low** on this board. The hardware watchdog heartbeat is **enabled** (boot config overlay confirmed today) — stop the script with Ctrl-C / SIGINT, not SIGTERM, so relays turn off and the watchdog closes cleanly (otherwise the Pi hard-reboots in ~16 s).

## 8. Where things live
- The master script and self-test are **not published here** — they are built on the original builder's lab code and stay private.
- Live copies sit on the Pi in its home directory, executable, with the real LAN address supplied at runtime.
- Run on the Pi by invoking the scripts directly — their header line points at the correct virtual-environment interpreter.
  - A "no module named BAC0" error means the script was started with the system Python instead of the virtual environment's; run the script directly or activate the environment first.
